!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    -0,                      !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections,    !- Solar Distribution <<< MODIFY - Change simulation fidelity (value given is method of solar reflection calculation and can be one of [MinimalShadowing, FullExterior, FullExteriorWithReflections, FullInteriorAndExterior, FulInteriorAndlExteriorWithReflections]
    25,                      !- Maximum Number of Warmup Days
  5;                                       !- Minimum Number of Warmup Days <<< MODIFY - Change number of days preconditioning before returning simulation results. This value should be less than 25, and enables values to converge where unstable prior to reporting results. Higher values result in longer simulation times


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                  !- Algorithm <<<SurfaceConvectionAlgorithm:Inside, Line 57 'Simple'  'TARP'


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
DOE-2;          !- Algorithm       SurfaceConvectionAlgorithm:Outside,  Line 63   'SimpleCombined'    'DOE-2'


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
  *****;                                     !- Number of Timesteps per Hour <<< MODIFY - Change simulation fidelity (value given is number of timesteps per hour and can be one of [1, 2, 3, 4, 5, 6, 10, 20, 30, 60]



!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Site 1,                  !- Name
    0,                       !- Latitude {deg}
    0,                       !- Longitude {deg}
    0,                       !- Time Zone {hr}
    0;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    0.4% Cooling Design Day for Hong Kong Intl AP,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    3.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101324,                  !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    217,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness

SizingPeriod:DesignDay,
    99.6% Heating Design Day for Hong Kong Intl AP,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    10.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    10.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101324,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    178,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    5,                       !- Begin Month
    14,                      !- Begin Day of Month
    2006,                    !- Begin Year
    5,                       !- End Month
    14,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    NORTH_DATAOFFICE_64fd18ff Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    SOUTH_DATAOFFICE_0ffab39a Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Always On_Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_Hol 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    100,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    21.267;                   !- Value Until Time 2 <<< - Set value to change cooling set-back temperature overnight

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_Hol 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    100,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
  21.267;                                   !- Value Until Time 2 <<< - Set value to change cooling set-back temperature overnight

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.66666666666669;        !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    150;                     !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_Hol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    100,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
  21.267;                                   !- Value Until Time 2 <<< - Set value to change cooling set-back temperature overnight

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_CLGSETPOINT_6c254ec0_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    11:00,                   !- Time 2 {hh:mm}
    0.299,                   !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.573,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    11:00,                   !- Time 2 {hh:mm}
    0.299,                   !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.573,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    10:00,                   !- Time 2 {hh:mm}
    0.473,                   !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.482,                   !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.494,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.486,                   !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.494,                   !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.573,                   !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.677,                   !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.71,                    !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.635,                   !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.656,                   !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.611,                   !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.494,                   !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.411;                   !- Value Until Time 15

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    10:00,                   !- Time 2 {hh:mm}
    0.473,                   !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.482,                   !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.494,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.486,                   !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.494,                   !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.573,                   !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.677,                   !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.71,                    !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.635,                   !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.656,                   !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.611,                   !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.494,                   !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.411;                   !- Value Until Time 15

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    10:00,                   !- Time 2 {hh:mm}
    0.473,                   !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.482,                   !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.494,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.486,                   !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.494,                   !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.573,                   !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.677,                   !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.71,                    !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.635,                   !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.656,                   !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.611,                   !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.494,                   !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.411;                   !- Value Until Time 15

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday_SmrDsn_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    11:00,                   !- Time 2 {hh:mm}
    0.299,                   !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.573,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday_SmrDsn_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    11:00,                   !- Time 2 {hh:mm}
    0.299,                   !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.573,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    10:00,                   !- Time 2 {hh:mm}
    0.37,                    !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.503,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10

Schedule:Day:Interval,
    DATAOFFICE_EQUIPMENT_ae5e6caf_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    11:00,                   !- Time 2 {hh:mm}
    0.299,                   !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.573,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_Hol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_HTGSETPOINT_0f95b65c_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday_SmrDsn_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday_SmrDsn_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday_SmrDsn_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday_SmrDsn_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2 {hh:mm}
    0.167,                   !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.333;                   !- Value Until Time 4

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    10:00,                   !- Time 2 {hh:mm}
    0.473,                   !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.482,                   !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.494,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.486,                   !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.494,                   !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.573,                   !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.677,                   !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.71,                    !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.635,                   !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.656,                   !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.611,                   !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.494,                   !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.411;                   !- Value Until Time 15

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
  *****,                                      !- Value Until Time 1 <<< MODIFY X4 - Change the amount of equipment gains overnight
    10:00,                   !- Time 2 {hh:mm}
    0.37,                    !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.436,                   !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.503,                   !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.644,                   !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.785,                   !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.577,                   !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.507,                   !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.573,                   !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.503;                   !- Value Until Time 10


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On_Day Schedule,  !- Sunday Schedule:Day Name
    Always On_Day Schedule,  !- Monday Schedule:Day Name
    Always On_Day Schedule,  !- Tuesday Schedule:Day Name
    Always On_Day Schedule,  !- Wednesday Schedule:Day Name
    Always On_Day Schedule,  !- Thursday Schedule:Day Name
    Always On_Day Schedule,  !- Friday Schedule:Day Name
    Always On_Day Schedule,  !- Saturday Schedule:Day Name
    Always On_Day Schedule,  !- Holiday Schedule:Day Name
    Always On_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- CustomDay1 Schedule:Day Name
    Always On_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DATAOFFICE_HTGSETPOINT_0f95b65c Week Rule - Jan1-Dec31,  !- Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Sunday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Monday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Tuesday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Wednesday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Thursday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Friday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- Saturday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Hol 1,  !- Holiday Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday,  !- CustomDay1 Schedule:Day Name
    DATAOFFICE_HTGSETPOINT_0f95b65c_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DATAOFFICE_CLGSETPOINT_6c254ec0 Week Rule - Jan1-Dec31,  !- Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Sunday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Monday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Tuesday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Wednesday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Thursday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Friday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- Saturday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Hol 1,  !- Holiday Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday,  !- CustomDay1 Schedule:Day Name
    DATAOFFICE_CLGSETPOINT_6c254ec0_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DATAOFFICE_ACTIVITY_de7bf007 Week Rule - Jan1-Dec31,  !- Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Sunday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Monday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Tuesday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Wednesday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Thursday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Friday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Saturday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- Holiday Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule,  !- CustomDay1 Schedule:Day Name
    DATAOFFICE_ACTIVITY_de7bf007_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DATAOFFICE_EQUIPMENT_ae5e6caf Week Rule - Jan1-Dec31,  !- Name
    DATAOFFICE_EQUIPMENT_ae5e6caf_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    DATAOFFICE_EQUIPMENT_ae5e6caf_Hol 1,  !- Holiday Schedule:Day Name
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    DATAOFFICE_EQUIPMENT_ae5e6caf_Monday_SmrDsn_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    DATAOFFICE_EQUIPMENT_ae5e6caf_Sunday,  !- CustomDay1 Schedule:Day Name
    DATAOFFICE_EQUIPMENT_ae5e6caf_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DATAOFFICE_LIGHTING_e61e5fa8 Week Rule - Jan1-Dec31,  !- Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Sunday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Monday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Tuesday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Wednesday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Thursday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Friday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- Saturday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Hol 1,  !- Holiday Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday_SmrDsn_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday,  !- CustomDay1 Schedule:Day Name
    DATAOFFICE_LIGHTING_e61e5fa8_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DATAOFFICE_PEOPLE_e5d94ff6 Week Rule - Jan1-Dec31,  !- Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Sunday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Monday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Tuesday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Wednesday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Thursday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Friday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- Saturday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Hol 1,  !- Holiday Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday_SmrDsn_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday,  !- CustomDay1 Schedule:Day Name
    DATAOFFICE_PEOPLE_e5d94ff6_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Infiltration Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL_Default,  !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default 1,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default 1;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DATAOFFICE_HTGSETPOINT_0f95b65c,  !- Name
    Temperature,             !- Schedule Type Limits Name
    DATAOFFICE_HTGSETPOINT_0f95b65c Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DATAOFFICE_CLGSETPOINT_6c254ec0,  !- Name
    Temperature,             !- Schedule Type Limits Name
    DATAOFFICE_CLGSETPOINT_6c254ec0 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DATAOFFICE_ACTIVITY_de7bf007,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    DATAOFFICE_ACTIVITY_de7bf007 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DATAOFFICE_EQUIPMENT_ae5e6caf,  !- Name
    Fractional,              !- Schedule Type Limits Name
    DATAOFFICE_EQUIPMENT_ae5e6caf Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DATAOFFICE_LIGHTING_e61e5fa8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    DATAOFFICE_LIGHTING_e61e5fa8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DATAOFFICE_PEOPLE_e5d94ff6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    DATAOFFICE_PEOPLE_e5d94ff6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Generic Office Infiltration,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Generic Office Infiltration Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    NORTH_DATAOFFICE_64fd18ff Thermostat Schedule,  !- Name
    NORTH_DATAOFFICE_64fd18ff Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    SOUTH_DATAOFFICE_0ffab39a Thermostat Schedule,  !- Name
    SOUTH_DATAOFFICE_0ffab39a Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    Fractional 1,            !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Schedule Constant 1,     !- Name
    Fractional 1,            !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Schedule Constant 2,     !- Name
    Fractional 1,            !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Schedule Constant 3,     !- Name
    Fractional 1,            !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Schedule Constant 4,     !- Name
    Fractional 1,            !- Schedule Type Limits Name
    0;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.71951849592325,        !- Conductivity {W/m-K}
    1856.00424372353,        !- Density {kg/m3}
    839.458381452284,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159892999094055,       !- Conductivity {W/m-K}
    800.001829191177,        !- Density {kg/m3}
    1089.29718545594,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.30845517442043,        !- Conductivity {W/m-K}
    2322.00530922738,        !- Density {kg/m3}
    831.463539724167,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.32511322999199,        !- Conductivity {W/m-K}
    1842.00421171268,        !- Density {kg/m3}
    911.411957005339,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2497187436178,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.677608007314,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic 50mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Acoustic Tile,   !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Generic Brick,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Ceiling Air Gap, !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.556,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic HW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic LW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic Painted Metal,   !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7690,                    !- Density {kg/m3}
    410,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic Roof Membrane,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Wall Air Gap,    !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.667,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Material 1,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Material 2,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2497187436177,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.67760800731,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane - Highly Reflective,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.159892999094056,       !- Conductivity {W/m-K}
    1121.29256381722,        !- Density {kg/m3}
    1459.05861538136,        !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Typical Carpet Pad,      !- Name
    VeryRough,               !- Roughness
    0.2164799871521,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation,      !- Name
    MediumSmooth,            !- Roughness
    0.028222222242667,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R1,   !- Name
    MediumSmooth,            !- Roughness
    0.176110183809885,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R16,  !- Name
    MediumSmooth,            !- Roughness
    2.81776294095816,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R2,   !- Name
    MediumSmooth,            !- Roughness
    0.35222036761977,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R7,   !- Name
    MediumSmooth,            !- Roughness
    1.23277128666919,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    BASELINE_GLASS_6cd5d704, !- Name
    5,                       !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.11;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Clear Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.77,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.36,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.71,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.21,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.047,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.08,                    !- Visible Transmittance at Normal Incidence
    0.41,                    !- Front Side Visible Reflectance at Normal Incidence
    0.37,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.4,                     !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Argon Gap,!- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    BASELINE_WINDOW_10195bac,!- Name
    BASELINE_GLASS_6cd5d704; !- Outside Layer

Construction,
    Generic Context,         !- Name
    Material 2;              !- Outside Layer

Construction,
    Generic Double Pane,     !- Name
    Generic Low-e Glass,     !- Outside Layer
    Generic Window Air Gap,  !- Layer 2
    Generic Clear Glass;     !- Layer 3

Construction,
    Generic Exposed Floor,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic LW Concrete;     !- Layer 4

Construction,
    Generic Exterior Door,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic 25mm Insulation, !- Layer 2
    Generic Painted Metal;   !- Layer 3

Construction,
    Generic Exterior Wall,   !- Name
    Generic Brick,           !- Outside Layer
    Generic LW Concrete,     !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic Wall Air Gap,    !- Layer 4
    Generic Gypsum Board;    !- Layer 5

Construction,
    Generic Ground Slab,     !- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete;     !- Layer 2

Construction,
    Generic Interior Ceiling,!- Name
    Generic LW Concrete,     !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic Acoustic Tile;   !- Layer 3

Construction,
    Generic Interior Door,   !- Name
    Generic 25mm Wood;       !- Outside Layer

Construction,
    Generic Interior Floor,  !- Name
    Generic Acoustic Tile,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic LW Concrete;     !- Layer 3

Construction,
    Generic Interior Wall,   !- Name
    Generic Gypsum Board,    !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Generic Gypsum Board;    !- Layer 3

Construction,
    Generic Roof,            !- Name
    Generic Roof Membrane,   !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic Ceiling Air Gap, !- Layer 4
    Generic Acoustic Tile;   !- Layer 5

Construction,
    Generic Shade,           !- Name
    Material 1;              !- Outside Layer

Construction,
    Generic Single Pane,     !- Name
    Generic Clear Glass;     !- Outside Layer

Construction,
    Generic Underground Roof,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Ceiling Air Gap, !- Layer 3
    Generic Acoustic Tile;   !- Layer 4

Construction,
    Generic Underground Wall,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Wall Air Gap,    !- Layer 3
    Generic Gypsum Board;    !- Layer 4

Construction,
    Typical IEAD Roof - Highly Reflective-R16,  !- Name
    Roof Membrane - Highly Reflective,  !- Outside Layer
    Typical Insulation-R16,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    Typical Insulation,      !- Outside Layer
    8 in. Concrete Block Basement Wall;  !- Layer 2

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    Typical Insulation,      !- Outside Layer
    6 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Door-R2,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation-R2;   !- Layer 2

Construction,
    Typical Insulated Steel Framed Exterior Floor-R3,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation-R1,   !- Layer 3
    5/8 in. Gypsum Board,    !- Layer 4
    Typical Carpet Pad;      !- Layer 5

Construction,
    Typical Insulated Steel Framed Exterior Wall-R9,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation-R7,   !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

Construction,
    Typical Overhead Door-R1,!- Name
    Typical Insulation-R1;   !- Outside Layer

Construction,
    U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,  !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

Construction,
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,  !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    GroupedZones,            !- Solar and Daylighting Method
    GroupedZones,            !- Radiant Exchange Method
    SimpleMixing,            !- Air Exchange Method
    0.5;                     !- Simple Mixing Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    NORTH_DATAOFFICE_64fd18ff,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SOUTH_DATAOFFICE_0ffab39a,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    VOID_c9f4a609,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    CustomSpaceType_VOID_c9f4a609,  !- Name
    VOID_c9f4a609;           !- Zone 1 Name

ZoneList,
    OPENOFFICE_af1b4e98,     !- Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone 1 Name
    SOUTH_DATAOFFICE_0ffab39a;  !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    NORTH_DATAOFFICEAIR_WALL_0_82bbdd13,  !- Name
    Wall,                    !- Surface Type
    Generic Air Boundary,    !- Construction Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SOUTH_DATAOFFICEAIR_WALL_0_bdfaf75c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NORTH_DATAOFFICECEILING_0_58832016,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    VOIDFLOOR_1_9d5b6d76,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.00418699999999994,     !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.00418699999999994,     !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NORTH_DATAOFFICEEXT_WALL_0_356db205,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R9,  !- Construction Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    0.00418699999999994,     !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0.00418699999999994,     !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NORTH_DATAOFFICEFLOOR_0_6d979cf4,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.00418699999999994,     !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.00418699999999994,     !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NORTH_DATAOFFICEINT_WALL_0_6a5f0a15,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.00418699999999994,     !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.00418699999999994,     !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NORTH_DATAOFFICEINT_WALL_1_7debeeda,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.00418699999999994,     !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.00418699999999994,     !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.00418699999999994,     !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.00418699999999994,     !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SOUTH_DATAOFFICEAIR_WALL_0_bdfaf75c,  !- Name
    Wall,                    !- Surface Type
    Generic Air Boundary,    !- Construction Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NORTH_DATAOFFICEAIR_WALL_0_82bbdd13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SOUTH_DATAOFFICECEILING_0_03b1b32d,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    VOIDFLOOR_0_5ac012d0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SOUTH_DATAOFFICEEXT_WALL_0_5be0ea23,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R9,  !- Construction Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SOUTH_DATAOFFICEFLOOR_0_6a3f4a6c,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SOUTH_DATAOFFICEINT_WALL_0_fdec22a2,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SOUTH_DATAOFFICEINT_WALL_1_65ba3208,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDCEILING_0_a2e181da,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    9.77,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.004187,                !- Vertex 2 Y-coordinate {m}
    9.77,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    9.77,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    9.77;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDEXT_WALL_0_f0868744, !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R9,  !- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    9.77,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0.004187,                !- Vertex 4 Y-coordinate {m}
    9.77;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDFLOOR_0_5ac012d0,    !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SOUTH_DATAOFFICECEILING_0_03b1b32d,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    7.7715611723761e-16,     !- Vertex 4 X-coordinate {m}
    -3.095813,               !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDFLOOR_1_9d5b6d76,    !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NORTH_DATAOFFICECEILING_0_58832016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.004187,                !- Vertex 1 Y-coordinate {m}
    8.35,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -3.095813,               !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    7.7715611723761e-16,     !- Vertex 3 X-coordinate {m}
    -3.095813,               !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.004187,                !- Vertex 4 Y-coordinate {m}
    8.35;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDINT_WALL_0_768769d8, !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.004187,                !- Vertex 1 Y-coordinate {m}
    9.77,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.004187,                !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.004187,                !- Vertex 4 Y-coordinate {m}
    9.77;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDINT_WALL_1_f1aac889, !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    9.77,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    9.77;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VOIDINT_WALL_2_a3284981, !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    VOID_c9f4a609,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.004187,                !- Vertex 1 Y-coordinate {m}
    9.77,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.004187,                !- Vertex 2 Y-coordinate {m}
    8.35,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    8.35,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    9.77;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    NORTH_DATAOFFICEWINDOW_0_e16d7968,  !- Name
    Window,                  !- Surface Type
    BASELINE_WINDOW_10195bac,!- Construction Name
    NORTH_DATAOFFICEEXT_WALL_0_356db205,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.080313,               !- Vertex 1 Y-coordinate {m}
    8.128225,                !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -3.080313,               !- Vertex 2 Y-coordinate {m}
    6.786775,                !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -0.0113129999999995,     !- Vertex 3 Y-coordinate {m}
    6.786775,                !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -0.0113129999999995,     !- Vertex 4 Y-coordinate {m}
    8.128225;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    SOUTH_DATAOFFICEWINDOW_0_f3879254,  !- Name
    Window,                  !- Surface Type
    BASELINE_WINDOW_10195bac,!- Construction Name
    SOUTH_DATAOFFICEEXT_WALL_0_5be0ea23,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.180313,               !- Vertex 1 Y-coordinate {m}
    8.128225,                !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.180313,               !- Vertex 2 Y-coordinate {m}
    6.786775,                !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -3.111313,               !- Vertex 3 Y-coordinate {m}
    6.786775,                !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -3.111313,               !- Vertex 4 Y-coordinate {m}
    8.128225;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    SHADE_0_ead8eca7,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.22044604925031e-16,    !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    2.22044604925031e-16,    !- Vertex 2 X-coordinate {m}
    -34.9765512471332,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -34.9765512471332,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -34.9765512471332,       !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_10_5485cf8e,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    12.566442,               !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    25.605247,               !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    25.605247,               !- Vertex 5 Y-coordinate {m}
    12.566442,               !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    25.605247,               !- Vertex 6 Y-coordinate {m}
    17.566442;               !- Vertex 6 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_11_ebd973bb,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.004187,                !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    17.566442,               !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.004187,                !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_12_aeed96bb,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    0.00418700000000298,     !- Vertex 1 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.98933867010096e-16,   !- Vertex 4 X-coordinate {m}
    0.00418700000000041,     !- Vertex 4 Y-coordinate {m}
    -1.49466933505048e-16;   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_13_4f9eb7ad,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.004187,                !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -2.98933867010096e-16,   !- Vertex 2 X-coordinate {m}
    0.00418700000000041,     !- Vertex 2 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    6,                       !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    -3.095813,               !- Vertex 5 Y-coordinate {m}
    6;                       !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_14_91435f32,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -3.095813,               !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0.00418700000000298,     !- Vertex 4 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 4 Z-coordinate {m}
    4.5,                     !- Vertex 5 X-coordinate {m}
    0.004187,                !- Vertex 5 Y-coordinate {m}
    6;                       !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_15_7547be11,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.004187,                !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.004187,                !- Vertex 2 Y-coordinate {m}
    12.566442,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    9.77,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    9.77,                    !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    -6.195813,               !- Vertex 5 Y-coordinate {m}
    17.566442;               !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_16_110e06d7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    9.77,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    9.77,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0.004187,                !- Vertex 4 Y-coordinate {m}
    12.566442,               !- Vertex 4 Z-coordinate {m}
    4.5,                     !- Vertex 5 X-coordinate {m}
    0.004187,                !- Vertex 5 Y-coordinate {m}
    17.566442;               !- Vertex 5 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_17_486617f9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.004187,                !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    17.566442,               !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_18_7dad9349,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    8.452953,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    3.014763,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.014763,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    8.452953,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_19_679dc81b,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    3.014763,                !- Vertex 1 Y-coordinate {m}
    2.78,                    !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    8.452953,                !- Vertex 2 Y-coordinate {m}
    2.78,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    8.452953,                !- Vertex 3 Y-coordinate {m}
    2.78,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.014763,                !- Vertex 4 Y-coordinate {m}
    2.78;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_1_39d451a8,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -34.9765512471332,       !- Vertex 2 Y-coordinate {m}
    1.10416485271121e-16,    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -23.897164,              !- Vertex 3 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -13.958973,              !- Vertex 4 Y-coordinate {m}
    -3.3247352428416e-33,    !- Vertex 4 Z-coordinate {m}
    4.5,                     !- Vertex 5 X-coordinate {m}
    -6.195813,               !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    4.5,                     !- Vertex 6 X-coordinate {m}
    -6.195813,               !- Vertex 6 Y-coordinate {m}
    6,                       !- Vertex 6 Z-coordinate {m}
    4.5,                     !- Vertex 7 X-coordinate {m}
    -6.195813,               !- Vertex 7 Y-coordinate {m}
    8.35,                    !- Vertex 7 Z-coordinate {m}
    4.5,                     !- Vertex 8 X-coordinate {m}
    -6.195813,               !- Vertex 8 Y-coordinate {m}
    9.77,                    !- Vertex 8 Z-coordinate {m}
    4.5,                     !- Vertex 9 X-coordinate {m}
    -6.195813,               !- Vertex 9 Y-coordinate {m}
    17.566442;               !- Vertex 9 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_20_cb014f9f,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    3.014763,                !- Vertex 1 Y-coordinate {m}
    2.78,                    !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    3.014763,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.471483,               !- Vertex 3 X-coordinate {m}
    3.014763,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.471483,               !- Vertex 4 X-coordinate {m}
    3.014763,                !- Vertex 4 Y-coordinate {m}
    2.78;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_21_b60b53d8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -13.958973,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -19.397164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -19.397164,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -13.958973,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_22_827a8aaf,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -19.397164,              !- Vertex 1 Y-coordinate {m}
    2.78,                    !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -13.958973,              !- Vertex 2 Y-coordinate {m}
    2.78,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -13.958973,              !- Vertex 3 Y-coordinate {m}
    2.78,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -19.397164,              !- Vertex 4 Y-coordinate {m}
    2.78;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_23_cd750079,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -13.958973,              !- Vertex 1 Y-coordinate {m}
    2.78,                    !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -13.958973,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -13.958973,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -13.958973,              !- Vertex 4 Y-coordinate {m}
    2.78;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_24_595a4638,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    12.952953,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    8.452953,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    8.452953,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    12.952953,               !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_25_a9db863b,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    8.452953,                !- Vertex 1 Y-coordinate {m}
    12.566442,               !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    12.952953,               !- Vertex 2 Y-coordinate {m}
    12.566442,               !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    12.952953,               !- Vertex 3 Y-coordinate {m}
    12.566442,               !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    8.452953,                !- Vertex 4 Y-coordinate {m}
    12.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_26_96aca7c4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    12.952953,               !- Vertex 1 Y-coordinate {m}
    12.566442,               !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    12.952953,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    12.952953,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    12.952953,               !- Vertex 4 Y-coordinate {m}
    12.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_27_d421ab86,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -19.397164,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -23.897164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -23.897164,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -19.397164,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_28_207cd12a,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -23.897164,              !- Vertex 1 Y-coordinate {m}
    12.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -23.897164,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.471483,               !- Vertex 3 X-coordinate {m}
    -23.897164,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.471483,               !- Vertex 4 X-coordinate {m}
    -23.897164,              !- Vertex 4 Y-coordinate {m}
    12.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_29_12b4148b,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -23.897164,              !- Vertex 1 Y-coordinate {m}
    12.566442,               !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -19.397164,              !- Vertex 2 Y-coordinate {m}
    12.566442,               !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -19.397164,              !- Vertex 3 Y-coordinate {m}
    12.566442,               !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -23.897164,              !- Vertex 4 Y-coordinate {m}
    12.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_2_a82557c1,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -6.195813,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -13.958973,              !- Vertex 2 Y-coordinate {m}
    -3.3247352428416e-33,    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -23.897164,              !- Vertex 3 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -34.9765512471332,       !- Vertex 4 Y-coordinate {m}
    1.10416485271121e-16,    !- Vertex 4 Z-coordinate {m}
    -2.76041213177802e-17,   !- Vertex 5 X-coordinate {m}
    -34.9765512471332,       !- Vertex 5 Y-coordinate {m}
    1.10416485271121e-16,    !- Vertex 5 Z-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 6 X-coordinate {m}
    -23.897164,              !- Vertex 6 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 6 Z-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 7 X-coordinate {m}
    -13.958973,              !- Vertex 7 Y-coordinate {m}
    3.3247352428416e-33,     !- Vertex 7 Z-coordinate {m}
    0,                       !- Vertex 8 X-coordinate {m}
    -6.195813,               !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_30_610fa70d,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.471483,               !- Vertex 3 X-coordinate {m}
    12.952953,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.471483,               !- Vertex 4 X-coordinate {m}
    3.01476300000001,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    28.471483,               !- Vertex 5 X-coordinate {m}
    -13.958973,              !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    28.471483,               !- Vertex 6 X-coordinate {m}
    -23.897164,              !- Vertex 6 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 6 Z-coordinate {m}
    28.471483,               !- Vertex 7 X-coordinate {m}
    -36.549458,              !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    28.471483,               !- Vertex 8 X-coordinate {m}
    -36.549458,              !- Vertex 8 Y-coordinate {m}
    17.566442;               !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_31_a56ef3b0,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.971483,               !- Vertex 1 X-coordinate {m}
    -36.549458,              !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    32.971483,               !- Vertex 2 X-coordinate {m}
    -36.549458,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.971483,               !- Vertex 3 X-coordinate {m}
    -23.897164,              !- Vertex 3 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 3 Z-coordinate {m}
    32.971483,               !- Vertex 4 X-coordinate {m}
    -13.958973,              !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    32.971483,               !- Vertex 5 X-coordinate {m}
    3.01476300000001,        !- Vertex 5 Y-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 5 Z-coordinate {m}
    32.971483,               !- Vertex 6 X-coordinate {m}
    12.952953,               !- Vertex 6 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 6 Z-coordinate {m}
    32.971483,               !- Vertex 7 X-coordinate {m}
    25.605247,               !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    32.971483,               !- Vertex 8 X-coordinate {m}
    25.605247,               !- Vertex 8 Y-coordinate {m}
    17.566442;               !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_32_57815b00,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.971483,               !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.971483,               !- Vertex 2 X-coordinate {m}
    12.952953,               !- Vertex 2 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 2 Z-coordinate {m}
    32.971483,               !- Vertex 3 X-coordinate {m}
    3.01476300000001,        !- Vertex 3 Y-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 3 Z-coordinate {m}
    32.971483,               !- Vertex 4 X-coordinate {m}
    -13.958973,              !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    32.971483,               !- Vertex 5 X-coordinate {m}
    -23.897164,              !- Vertex 5 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 5 Z-coordinate {m}
    32.971483,               !- Vertex 6 X-coordinate {m}
    -36.549458,              !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    28.471483,               !- Vertex 7 X-coordinate {m}
    -36.549458,              !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    28.471483,               !- Vertex 8 X-coordinate {m}
    -23.897164,              !- Vertex 8 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 8 Z-coordinate {m}
    28.471483,               !- Vertex 9 X-coordinate {m}
    -13.958973,              !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    28.471483,               !- Vertex 10 X-coordinate {m}
    3.01476300000001,        !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    28.471483,               !- Vertex 11 X-coordinate {m}
    12.952953,               !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    28.471483,               !- Vertex 12 X-coordinate {m}
    25.605247,               !- Vertex 12 Y-coordinate {m}
    0;                       !- Vertex 12 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_33_d4d56b68,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -36.549458,              !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -36.549458,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.971483,               !- Vertex 3 X-coordinate {m}
    -36.549458,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.971483,               !- Vertex 4 X-coordinate {m}
    -36.549458,              !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_34_c05bc11b,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.971483,               !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    32.971483,               !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.471483,               !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.471483,               !- Vertex 4 X-coordinate {m}
    25.605247,               !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_35_fda2f079,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.971483,               !- Vertex 1 X-coordinate {m}
    -36.549458,              !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    32.971483,               !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    28.471483,               !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    17.566442,               !- Vertex 3 Z-coordinate {m}
    28.471483,               !- Vertex 4 X-coordinate {m}
    -36.549458,              !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_36_19afa919,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    -3.5527136788005e-15,    !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    -3.5527136788005e-15,    !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    25.605247,               !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_37_fc1f52ad,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    -3.5527136788005e-15,    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -34.9765512471332,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    -34.9765512471332,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    25.605247,               !- Vertex 4 Y-coordinate {m}
    -3.5527136788005e-15;    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_38_f7ca967a,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5,                      !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    -5,                      !- Vertex 2 X-coordinate {m}
    -34.9765512471332,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -34.9765512471332,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -34.9765512471332,       !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_39_a2522402,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    17.566442,               !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    -34.9765512471332,       !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_3_4aae5b8a,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    9.77,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -6.195813,               !- Vertex 4 Y-coordinate {m}
    8.35,                    !- Vertex 4 Z-coordinate {m}
    0,                       !- Vertex 5 X-coordinate {m}
    -6.195813,               !- Vertex 5 Y-coordinate {m}
    6,                       !- Vertex 5 Z-coordinate {m}
    0,                       !- Vertex 6 X-coordinate {m}
    -6.195813,               !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 7 X-coordinate {m}
    -13.958973,              !- Vertex 7 Y-coordinate {m}
    -3.3247352428416e-33,    !- Vertex 7 Z-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 8 X-coordinate {m}
    -23.897164,              !- Vertex 8 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 8 Z-coordinate {m}
    -2.76041213177803e-17,   !- Vertex 9 X-coordinate {m}
    -34.9765512471332,       !- Vertex 9 Y-coordinate {m}
    1.10416485271121e-16;    !- Vertex 9 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_40_8066c563,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5,                      !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    -5,                      !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    -5,                      !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    -3.5527136788005e-15,    !- Vertex 3 Z-coordinate {m}
    -5,                      !- Vertex 4 X-coordinate {m}
    -34.9765512471332,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_4_3c492832,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -34.9765512471332,       !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    -6.195813,               !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -6.195813,               !- Vertex 3 Y-coordinate {m}
    17.566442,               !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -34.9765512471332,       !- Vertex 4 Y-coordinate {m}
    17.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_5_53b18dcf,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.471483,               !- Vertex 1 X-coordinate {m}
    -19.397164,              !- Vertex 1 Y-coordinate {m}
    12.566442,               !- Vertex 1 Z-coordinate {m}
    28.471483,               !- Vertex 2 X-coordinate {m}
    -19.397164,              !- Vertex 2 Y-coordinate {m}
    2.78,                    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    -19.397164,              !- Vertex 3 Y-coordinate {m}
    2.78,                    !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -19.397164,              !- Vertex 4 Y-coordinate {m}
    12.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_6_7e083080,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    8.452953,                !- Vertex 1 Y-coordinate {m}
    12.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    8.452953,                !- Vertex 2 Y-coordinate {m}
    2.78,                    !- Vertex 2 Z-coordinate {m}
    28.471483,               !- Vertex 3 X-coordinate {m}
    8.452953,                !- Vertex 3 Y-coordinate {m}
    2.78,                    !- Vertex 3 Z-coordinate {m}
    28.471483,               !- Vertex 4 X-coordinate {m}
    8.452953,                !- Vertex 4 Y-coordinate {m}
    12.566442;               !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_7_e7fb5377,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    0.004187,                !- Vertex 2 Y-coordinate {m}
    17.566442,               !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    0.004187,                !- Vertex 3 Y-coordinate {m}
    12.566442,               !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0.004187,                !- Vertex 4 Y-coordinate {m}
    9.76999999999999,        !- Vertex 4 Z-coordinate {m}
    4.5,                     !- Vertex 5 X-coordinate {m}
    0.004187,                !- Vertex 5 Y-coordinate {m}
    8.35,                    !- Vertex 5 Z-coordinate {m}
    4.5,                     !- Vertex 6 X-coordinate {m}
    0.004187,                !- Vertex 6 Y-coordinate {m}
    6,                       !- Vertex 6 Z-coordinate {m}
    4.5,                     !- Vertex 7 X-coordinate {m}
    0.00418700000000298,     !- Vertex 7 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 7 Z-coordinate {m}
    4.5,                     !- Vertex 8 X-coordinate {m}
    3.014763,                !- Vertex 8 Y-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 8 Z-coordinate {m}
    4.5,                     !- Vertex 9 X-coordinate {m}
    12.952953,               !- Vertex 9 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 9 Z-coordinate {m}
    4.5,                     !- Vertex 10 X-coordinate {m}
    25.605247,               !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    4.5,                     !- Vertex 11 X-coordinate {m}
    25.605247,               !- Vertex 11 Y-coordinate {m}
    12.566442;               !- Vertex 11 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_8_bc907774,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    12.952953,               !- Vertex 2 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.014763,                !- Vertex 3 Y-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    0.00418700000000298,     !- Vertex 4 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 4 Z-coordinate {m}
    -2.98933867010096e-16,   !- Vertex 5 X-coordinate {m}
    0.00418700000000041,     !- Vertex 5 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 5 Z-coordinate {m}
    -4.44089209850063e-16,   !- Vertex 6 X-coordinate {m}
    3.01476300000001,        !- Vertex 6 Y-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 6 Z-coordinate {m}
    0,                       !- Vertex 7 X-coordinate {m}
    12.952953,               !- Vertex 7 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 7 Z-coordinate {m}
    0,                       !- Vertex 8 X-coordinate {m}
    25.605247,               !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    SHADE_9_0d3b0b95,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    25.605247,               !- Vertex 1 Y-coordinate {m}
    17.566442,               !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    25.605247,               !- Vertex 2 Y-coordinate {m}
    12.566442,               !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    25.605247,               !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    12.952953,               !- Vertex 4 Y-coordinate {m}
    8.88178419700125e-16,    !- Vertex 4 Z-coordinate {m}
    -4.44089209850063e-16,   !- Vertex 5 X-coordinate {m}
    3.01476300000001,        !- Vertex 5 Y-coordinate {m}
    -2.22044604925031e-16,   !- Vertex 5 Z-coordinate {m}
    -2.98933867010096e-16,   !- Vertex 6 X-coordinate {m}
    0.00418700000000041,     !- Vertex 6 Y-coordinate {m}
    -1.49466933505048e-16,   !- Vertex 6 Z-coordinate {m}
    0,                       !- Vertex 7 X-coordinate {m}
    0.004187,                !- Vertex 7 Y-coordinate {m}
    6,                       !- Vertex 7 Z-coordinate {m}
    0,                       !- Vertex 8 X-coordinate {m}
    0.004187,                !- Vertex 8 Y-coordinate {m}
    8.35,                    !- Vertex 8 Z-coordinate {m}
    0,                       !- Vertex 9 X-coordinate {m}
    0.004187,                !- Vertex 9 Y-coordinate {m}
    9.77,                    !- Vertex 9 Z-coordinate {m}
    0,                       !- Vertex 10 X-coordinate {m}
    0.004187,                !- Vertex 10 Y-coordinate {m}
    12.566442,               !- Vertex 10 Z-coordinate {m}
    0,                       !- Vertex 11 X-coordinate {m}
    0.004187,                !- Vertex 11 Y-coordinate {m}
    17.566442;               !- Vertex 11 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    DATAOFFICE_PEOPLE_83662a31,  !- Name
    OPENOFFICE_af1b4e98,     !- Zone or ZoneList Name
    DATAOFFICE_PEOPLE_e5d94ff6,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.21505376344086,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    DATAOFFICE_ACTIVITY_de7bf007;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    DATAOFFICE_LIGHTING_5cb7288b,  !- Name
    OPENOFFICE_af1b4e98,     !- Zone or ZoneList Name
    DATAOFFICE_LIGHTING_e61e5fa8,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.885,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.5,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    DATAOFFICE_EQUIPMENT_531899b1,  !- Name
    OPENOFFICE_af1b4e98,     !- Zone or ZoneList Name
    DATAOFFICE_EQUIPMENT_ae5e6caf,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    71.68459,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Generic Office Infiltration,  !- Name
    CustomSpaceType_VOID_c9f4a609,  !- Zone or ZoneList Name
    Generic Office Infiltration,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0002266,               !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2013::MediumOffice::OpenOffice_Infiltration,  !- Name
    OPENOFFICE_af1b4e98,     !- Zone or ZoneList Name
    OfficeMedium INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    Zone Mixing 1,           !- Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.0575,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    SOUTH_DATAOFFICE_0ffab39a;  !- Source Zone Name

ZoneMixing,
    Zone Mixing 2,           !- Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.0575,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NORTH_DATAOFFICE_64fd18ff;  !- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    2013::MediumOffice::OpenOffice_Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
  *****,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2} <<< MODIFY X2 - Change provision of fresh air provided per person
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    NORTH_DATAOFFICE_64fd18ff,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2013::MediumOffice::OpenOffice_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5555555555556,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21.1111111111111;        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2013::MediumOffice::OpenOffice_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5555555555556,        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21.1111111111111;        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    2 Zone DOAS,             !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    15.5555555555556,        !- Central Cooling Design Supply Air Temperature {C}
    21.1111111111111,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    NORTH_DATAOFFICE_64fd18ff Thermostat,  !- Name
    NORTH_DATAOFFICE_64fd18ff,  !- Zone or ZoneList Name
    NORTH_DATAOFFICE_64fd18ff Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    SOUTH_DATAOFFICE_0ffab39a Thermostat,  !- Name
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone or ZoneList Name
    SOUTH_DATAOFFICE_0ffab39a Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    DATAOFFICE_HTGSETPOINT_0f95b65c,  !- Heating Setpoint Temperature Schedule Name
    DATAOFFICE_CLGSETPOINT_6c254ec0;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    DATAOFFICE_HTGSETPOINT_0f95b65c,  !- Heating Setpoint Temperature Schedule Name
    DATAOFFICE_CLGSETPOINT_6c254ec0;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

ZoneHVAC:FourPipeFanCoil,
    NORTH_DATAOFFICE_64fd18ff FCU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    NORTH_DATAOFFICE_64fd18ff FCU Inlet Air Node,  !- Air Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    NORTH_DATAOFFICE_64fd18ff FCU OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    NORTH_DATAOFFICE_64fd18ff Fan Coil fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Electric,   !- Heating Coil Object Type
    NORTH_DATAOFFICE_64fd18ff No Heat,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:FourPipeFanCoil,
    SOUTH_DATAOFFICE_0ffab39a FCU,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    SOUTH_DATAOFFICE_0ffab39a FCU Inlet Air Node,  !- Air Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SOUTH_DATAOFFICE_0ffab39a FCU OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SOUTH_DATAOFFICE_0ffab39a Fan Coil fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Electric,   !- Heating Coil Object Type
    SOUTH_DATAOFFICE_0ffab39a No Heat,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    NORTH_DATAOFFICE_64fd18ff Air Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NORTH_DATAOFFICE_64fd18ff Air Terminal Inlet Air Node,  !- Air Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff Air Terminal Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    SOUTH_DATAOFFICE_0ffab39a Air Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    SOUTH_DATAOFFICE_0ffab39a Air Terminal Inlet Air Node,  !- Air Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a Air Terminal Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU NORTH_DATAOFFICE_64fd18ff Air Terminal,  !- Name
    NORTH_DATAOFFICE_64fd18ff Air Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    NORTH_DATAOFFICE_64fd18ff Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU SOUTH_DATAOFFICE_0ffab39a Air Terminal,  !- Name
    SOUTH_DATAOFFICE_0ffab39a Air Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    SOUTH_DATAOFFICE_0ffab39a Air Terminal;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    NORTH_DATAOFFICE_64fd18ff Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU NORTH_DATAOFFICE_64fd18ff Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Schedule Constant 1,     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Schedule Constant 2,     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    NORTH_DATAOFFICE_64fd18ff FCU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SOUTH_DATAOFFICE_0ffab39a Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SOUTH_DATAOFFICE_0ffab39a Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Schedule Constant 3,     !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Schedule Constant 4,     !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SOUTH_DATAOFFICE_0ffab39a FCU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    NORTH_DATAOFFICE_64fd18ff,  !- Zone Name
    NORTH_DATAOFFICE_64fd18ff Equipment List,  !- Zone Conditioning Equipment List Name
    NORTH_DATAOFFICE_64fd18ff Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    NORTH_DATAOFFICE_64fd18ff Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    NORTH_DATAOFFICE_64fd18ff Zone Air Node,  !- Zone Air Node Name
    NORTH_DATAOFFICE_64fd18ff Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone Name
    SOUTH_DATAOFFICE_0ffab39a Equipment List,  !- Zone Conditioning Equipment List Name
    SOUTH_DATAOFFICE_0ffab39a Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SOUTH_DATAOFFICE_0ffab39a Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    SOUTH_DATAOFFICE_0ffab39a Zone Air Node,  !- Zone Air Node Name
    SOUTH_DATAOFFICE_0ffab39a Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    DOAS Exhaust Fan,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    373.633365,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    2 Zone DOAS Supply Inlet Node,  !- Air Inlet Node Name
    DOAS Exhaust Fan Outlet Air Node,  !- Air Outlet Node Name
    DOAS Fans;               !- End-Use Subcategory

Fan:ConstantVolume,
    DOAS Supply Fan,         !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Air Inlet Node Name
    2 Zone DOAS Supply Outlet Node,  !- Air Outlet Node Name
    DOAS Fans;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    NORTH_DATAOFFICE_64fd18ff Fan Coil fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.16,                    !- Fan Total Efficiency
    270.8991349596,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.29,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    NORTH_DATAOFFICE_64fd18ff FCU Mixed Air Node,  !- Air Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    FCU Fans;                !- End-Use Subcategory

Fan:OnOff,
    SOUTH_DATAOFFICE_0ffab39a Fan Coil fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.16,                    !- Fan Total Efficiency
    270.8991349596,          !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.29,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SOUTH_DATAOFFICE_0ffab39a FCU Mixed Air Node,  !- Air Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    FCU Fans;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
  *****,                               !- Design Water Flow Rate {m3/s} <<< MODIFY X3 - FCU cooling water flowrate
  *****,                               !- Design Air Flow Rate {m3/s} <<< MODIFY X1 - FCU cooling air flowrate
    12,                      !- Design Inlet Water Temperature {C}
    24,                      !- Design Inlet Air Temperature {C}
    13,                      !- Design Outlet Air Temperature {C}
    0.013,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil Inlet Water Node,  !- Water Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil Outlet Water Node,  !- Water Outlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Fan Outlet Node,  !- Air Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
  *****,                               !- Design Water Flow Rate {m3/s} <<< MODIFY X3 - FCU cooling water flowrate
  *****,                               !- Design Air Flow Rate {m3/s} <<< MODIFY X1 - FCU cooling air flowrate
    12,                      !- Design Inlet Water Temperature {C}
    24,                      !- Design Inlet Air Temperature {C}
    13,                      !- Design Outlet Air Temperature {C}
    0.013,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil Inlet Water Node,  !- Water Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil Outlet Water Node,  !- Water Outlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Fan Outlet Node,  !- Air Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    2 Zone DOAS Clg Coil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
  *****,                               !- Design Water Flow Rate {m3/s} <<< MODIFY X3 - FCU cooling water flowrate
  *****,                               !- Design Air Flow Rate {m3/s} <<< MODIFY X1 - FCU cooling air flowrate
    12,                      !- Design Inlet Water Temperature {C}
    24,                      !- Design Inlet Air Temperature {C}
    13,                      !- Design Outlet Air Temperature {C}
    0.013,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    2 Zone DOAS Clg Coil Inlet Water Node,  !- Water Inlet Node Name
    2 Zone DOAS Clg Coil Outlet Water Node,  !- Water Outlet Node Name
    2 Zone DOAS Mixed Air Node,  !- Air Inlet Node Name
    2 Zone DOAS Clg Coil Outlet Air Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    NORTH_DATAOFFICE_64fd18ff No Heat,  !- Name
    Always Off Discrete,     !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil Outlet Node,  !- Air Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Outlet Air Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    SOUTH_DATAOFFICE_0ffab39a No Heat,  !- Name
    Always Off Discrete,     !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil Outlet Node,  !- Air Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Outlet Air Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    2 Zone DOAS Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    2 Zone DOAS Htg Coil Outlet Air Node,  !- Air Inlet Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Air Outlet Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node;  !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    2 Zone DOAS Htg Coil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.3,                     !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    2 Zone DOAS Clg Coil Outlet Air Node,  !- Air Inlet Node Name
    2 Zone DOAS Htg Coil Outlet Air Node,  !- Air Outlet Node Name
    2 Zone DOAS Htg Coil Htg Cap Func of Temp Curve,  !- Heating Capacity Function of Temperature Curve Name
    2 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve,  !- Heating Capacity Function of Flow Fraction Curve Name
    2 Zone DOAS Htg Coil EIR Func of Temp Curve,  !- Energy Input Ratio Function of Temperature Curve Name
    2 Zone DOAS Htg Coil EIR Func of Flow Frac Curve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    2 Zone DOAS Htg Coil PLR Correlation Curve,  !- Part Load Fraction Correlation Curve Name
    2 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:HEATING:DX ===========

CoilSystem:Heating:DX,
    2 Zone DOAS Htg Coil CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    2 Zone DOAS Htg Coil;    !- Heating Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    2 Zone DOAS Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    2 Zone DOAS Clg Coil Outlet Air Node,  !- Sensor Node Name
    2 Zone DOAS Clg Coil Inlet Water Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    2 Zone DOAS Outdoor Air Controller,  !- Name
    2 Zone DOAS Relief Air Node,  !- Relief Air Outlet Node Name
    DOAS Exhaust Fan Outlet Air Node,  !- Return Air Node Name
    2 Zone DOAS Mixed Air Node,  !- Mixed Air Node Name
    2 Zone DOAS Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Always On Discrete,      !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    2 Zone DOAS Mechanical Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    2 Zone DOAS Mechanical Ventilation Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    NORTH_DATAOFFICE_64fd18ff,  !- Zone or ZoneList 1 Name
    2013::MediumOffice::OpenOffice_Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    SOUTH_DATAOFFICE_0ffab39a,  !- Zone or ZoneList 2 Name
    2013::MediumOffice::OpenOffice_Ventilation;  !- Design Specification Outdoor Air Object Name 2


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    2 Zone DOAS Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    2 Zone DOAS Clg Coil Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    2 Zone DOAS OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    2 Zone DOAS Outdoor Air Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    2 Zone DOAS,             !- Name
    2 Zone DOAS Controllers, !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    2 Zone DOAS Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    2 Zone DOAS Supply Inlet Node,  !- Supply Side Inlet Node Name
    2 Zone DOAS Demand Outlet Node,  !- Demand Side Outlet Node Name
    2 Zone DOAS Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    2 Zone DOAS Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    2 Zone DOAS OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    2 Zone DOAS OA System Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    2 Zone DOAS OA System,   !- Name
    2 Zone DOAS OA System Controller List,  !- Controller List Name
    2 Zone DOAS OA System Equipment List,  !- Outdoor Air Equipment List Name
    2 Zone DOAS OA System Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    NORTH_DATAOFFICE_64fd18ff FCU OA Mixer,  !- Name
    NORTH_DATAOFFICE_64fd18ff FCU Mixed Air Node,  !- Mixed Air Node Name
    NORTH_DATAOFFICE_64fd18ff FCU OA Node,  !- Outdoor Air Stream Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Relief Air Node,  !- Relief Air Stream Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Inlet Air Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SOUTH_DATAOFFICE_0ffab39a FCU OA Mixer,  !- Name
    SOUTH_DATAOFFICE_0ffab39a FCU Mixed Air Node,  !- Mixed Air Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU OA Node,  !- Outdoor Air Stream Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Relief Air Node,  !- Relief Air Stream Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Inlet Air Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    2 Zone DOAS OA System Outdoor Air Mixer,  !- Name
    2 Zone DOAS Mixed Air Node,  !- Mixed Air Node Name
    2 Zone DOAS Outdoor Air Node,  !- Outdoor Air Stream Node Name
    2 Zone DOAS Relief Air Node,  !- Relief Air Stream Node Name
    DOAS Exhaust Fan Outlet Air Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    2 Zone DOAS Demand Inlet Node,  !- Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff Air Terminal Inlet Air Node,  !- Outlet 1 Node Name
    SOUTH_DATAOFFICE_0ffab39a Air Terminal Inlet Air Node;  !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    2 Zone DOAS 2 Zone DOAS Demand Inlet Node Supply Path,  !- Name
    2 Zone DOAS Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    2 Zone DOAS Demand Outlet Node,  !- Outlet Node Name
    NORTH_DATAOFFICE_64fd18ff Return Air Node,  !- Inlet 1 Node Name
    SOUTH_DATAOFFICE_0ffab39a Return Air Node;  !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    2 Zone DOAS Return Path, !- Name
    2 Zone DOAS Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    2 Zone DOAS Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    DOAS Exhaust Fan,        !- Component 1 Name
    2 Zone DOAS Supply Inlet Node,  !- Component 1 Inlet Node Name
    DOAS Exhaust Fan Outlet Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    2 Zone DOAS OA System,   !- Component 2 Name
    DOAS Exhaust Fan Outlet Air Node,  !- Component 2 Inlet Node Name
    2 Zone DOAS Mixed Air Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    2 Zone DOAS Clg Coil,    !- Component 3 Name
    2 Zone DOAS Mixed Air Node,  !- Component 3 Inlet Node Name
    2 Zone DOAS Clg Coil Outlet Air Node,  !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    2 Zone DOAS Htg Coil CoilSystem,  !- Component 4 Name
    2 Zone DOAS Clg Coil Outlet Air Node,  !- Component 4 Inlet Node Name
    2 Zone DOAS Htg Coil Outlet Air Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Electric,   !- Component 5 Object Type
    2 Zone DOAS Backup Htg Coil,  !- Component 5 Name
    2 Zone DOAS Htg Coil Outlet Air Node,  !- Component 5 Inlet Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Component 5 Outlet Node Name
    Fan:ConstantVolume,      !- Component 6 Object Type
    DOAS Supply Fan,         !- Component 6 Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Component 6 Inlet Node Name
    2 Zone DOAS Supply Outlet Node;  !- Component 6 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop Pump, !- Component 1 Name
    Chilled Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Pump Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2013    Chiller 0,  !- Component 1 Name
    90.1-2013    Chiller 0 Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    90.1-2013    Chiller 0 Supply Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Chiller Bypass,  !- Component 1 Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Outlet,  !- Component 1 Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet,  !- Component 1 Name
    Chilled Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Coil Bypass,  !- Component 1 Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    2 Zone DOAS Clg Coil,    !- Component 1 Name
    2 Zone DOAS Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    2 Zone DOAS Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil,  !- Component 1 Name
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    NORTH_DATAOFFICE_64fd18ff FCU Cooling Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil,  !- Component 1 Name
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    SOUTH_DATAOFFICE_0ffab39a FCU Cooling Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    2 Zone DOAS Supply Branches,  !- Name
    2 Zone DOAS Main Branch; !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 6 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    NORTH_DATAOFFICE_64fd18ff Inlet Node List,  !- Name
    NORTH_DATAOFFICE_64fd18ff Air Terminal Outlet Air Node,  !- Node 1 Name
    NORTH_DATAOFFICE_64fd18ff FCU Outlet Air Node;  !- Node 2 Name

NodeList,
    NORTH_DATAOFFICE_64fd18ff Exhaust Node List,  !- Name
    NORTH_DATAOFFICE_64fd18ff FCU Inlet Air Node;  !- Node 1 Name

NodeList,
    NORTH_DATAOFFICE_64fd18ff Return Node List,  !- Name
    NORTH_DATAOFFICE_64fd18ff Return Air Node;  !- Node 1 Name

NodeList,
    SOUTH_DATAOFFICE_0ffab39a Inlet Node List,  !- Name
    SOUTH_DATAOFFICE_0ffab39a Air Terminal Outlet Air Node,  !- Node 1 Name
    SOUTH_DATAOFFICE_0ffab39a FCU Outlet Air Node;  !- Node 2 Name

NodeList,
    SOUTH_DATAOFFICE_0ffab39a Exhaust Node List,  !- Name
    SOUTH_DATAOFFICE_0ffab39a FCU Inlet Air Node;  !- Node 1 Name

NodeList,
    SOUTH_DATAOFFICE_0ffab39a Return Node List,  !- Name
    SOUTH_DATAOFFICE_0ffab39a Return Air Node;  !- Node 1 Name

NodeList,
    2 Zone DOAS Supply Outlet Nodes,  !- Name
    2 Zone DOAS Supply Outlet Node;  !- Node 1 Name

NodeList,
    2 Zone DOAS Demand Inlet Nodes,  !- Name
    2 Zone DOAS Demand Inlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    NORTH_DATAOFFICE_64fd18ff FCU OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SOUTH_DATAOFFICE_0ffab39a FCU OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    2 Zone DOAS Outdoor Air Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    90.1-2013    Chiller 0 Inlet Node For Condenser;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,  !- Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,  !- Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,  !- Name
    Chilled Water Loop Demand Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,  !- Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,  !- Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Chilled Water Loop Pump, !- Name
    Chilled Water Loop Supply Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    90.1-2013    Chiller 0,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    35.0000000000001,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 1,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 2,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 1,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    90.1-2013    Chiller 0 Supply Inlet Water Node,  !- Chilled Water Inlet Node Name
    90.1-2013    Chiller 0 Supply Outlet Water Node,  !- Chilled Water Outlet Node Name
    90.1-2013    Chiller 0 Inlet Node For Condenser,  !- Condenser Inlet Node Name
    90.1-2013    Chiller 0 Outlet Node For Condenser,  !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.22222222222229,        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Chilled Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Chilled Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    90.1-2013    Chiller 0;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    2 Zone DOAS OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAnyZoneFansOnly,  !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    2 Zone DOAS OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    2 Zone DOAS OA System Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    2 Zone DOAS SAT Reset,   !- Name
    Temperature,             !- Control Variable
    21.1111111111111,        !- Setpoint at Outdoor Low Temperature {C}
    12.7777777777778,        !- Outdoor Low Temperature {C}
    15.5555555555556,        !- Setpoint at Outdoor High Temperature {C}
    21.1111111111111,        !- Outdoor High Temperature {C}
    2 Zone DOAS Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DOAS Exhaust Fan Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    2 Zone DOAS Supply Outlet Node,  !- Reference Setpoint Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    2 Zone DOAS Supply Outlet Node,  !- Fan Outlet Node Name
    DOAS Exhaust Fan Outlet Air Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2 Zone DOAS Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    2 Zone DOAS Supply Outlet Node,  !- Reference Setpoint Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    2 Zone DOAS Supply Outlet Node,  !- Fan Outlet Node Name
    2 Zone DOAS Mixed Air Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2 Zone DOAS Clg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    2 Zone DOAS Supply Outlet Node,  !- Reference Setpoint Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    2 Zone DOAS Supply Outlet Node,  !- Fan Outlet Node Name
    2 Zone DOAS Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2 Zone DOAS Htg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    2 Zone DOAS Supply Outlet Node,  !- Reference Setpoint Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    2 Zone DOAS Supply Outlet Node,  !- Fan Outlet Node Name
    2 Zone DOAS Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    2 Zone DOAS Backup Htg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    2 Zone DOAS Supply Outlet Node,  !- Reference Setpoint Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    2 Zone DOAS Supply Outlet Node,  !- Fan Outlet Node Name
    2 Zone DOAS Backup Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    2 Zone DOAS Htg Coil EIR Func of Flow Frac Curve,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    2 Zone DOAS Htg Coil PLR Correlation Curve,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    2 Zone DOAS Htg Coil Htg Cap Func of Temp Curve,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

Curve:Cubic,
    2 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    2 Zone DOAS Htg Coil EIR Func of Temp Curve,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-06,              !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-05,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    2 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    -23.33333,               !- Minimum Value of x
    29.44444,                !- Maximum Value of x
    -23.33333,               !- Minimum Value of y
    29.44444;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-05,            !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    ,                        !- Key Value
    Baseboard Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Evaporative Cooler Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Heating Coil Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Heating Coil NaturalGas Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Heating Coil Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Humidifier Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Pump Electricity Energy, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Crankcase Heater Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Boiler NaturalGas Energy,!- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Defrost Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Water Use Equipment Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Electric Equipment Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Gas Equipment NaturalGas Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone VRF Air Terminal Cooling Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone VRF Air Terminal Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Chiller Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Chiller Heater System Cooling Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Chiller Heater System Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Cooling Coil Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Cooling Tower Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    District Cooling Chilled Water Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    District Heating Hot Water Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Coil Heating Rate,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone People Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Lights Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Electric Equipment Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air Terminal Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air Terminal Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    NORTH_DATAOFFICE_64fd18ff,  !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone People Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Lights Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Electric Equipment Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air Terminal Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air Terminal Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    SOUTH_DATAOFFICE_0ffab39a,  !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone People Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone People Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Lights Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Electric Equipment Total Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air Terminal Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air Terminal Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    VOID_c9f4a609,           !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

